{
  "schema_version": 1,
  "about": "Per-firmware record of aGate Modbus behaviour (david2069/franklinwh-modbus#91). Keyed by behaviour id; each behaviour carries one observation per firmware (M1 Vr). Public facts only. Entries are never deleted: a firmware change adds an observation. Code and emulator profiles act only on status 'documented' or 'measured'.",
  "values": {
    "status": [
      "documented",
      "measured",
      "reported",
      "inferred",
      "speculation"
    ],
    "our_assessment": [
      "defect",
      "non_compliant",
      "quirk",
      "undocumented",
      "as_specified"
    ],
    "vendor_position": [
      "unknown",
      "not_reported",
      "reported",
      "acknowledged",
      "intended",
      "fixed_in:<Vr>",
      "wont_fix"
    ]
  },
  "behaviours": {
    "m704_wset_sign": {
      "point": "M704 WSet (int32, WSet_SF 0, PDU 320-321 at base 0)",
      "description": "Sign of M704 WSet: which direction a positive value drives the battery.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "FranklinWH documents no sign for WSet; known only by measurement."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "observations": [
        {
          "firmware": "V12R02B60D00",
          "value": "positive = discharge",
          "status": "measured",
          "date": "2026-10-23",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#104"
          ],
          "note": "c8: WSetMod=1, WSet=+5000 -> M714 DCW +4900 to +5000 W, M701 W about -4710 W, 3 of 3 runs (docs/SUNSPEC_M704_V12_CONFORMANCE_RESULTS.md)."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "0.10.1: send_command negates BatteryCommand.power_watts (positive = charge) into WSet (positive = discharge)."
      }
    },
    "m704_wsetpct_sign": {
      "point": "M704 WSetPct (int16, WSetPct_SF -1, PDU 324 at base 0)",
      "description": "Sign of M704 WSetPct: which direction a positive value drives the battery.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "FranklinWH documents no sign for WSetPct; known only by measurement."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "observations": [
        {
          "firmware": "V12R02B60D00",
          "value": "positive = discharge",
          "status": "measured",
          "date": "2026-10-22",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#104"
          ],
          "note": "c1: WSetPct raw +100 (10.0 %) -> M714 DCW 500 W discharge, 3 of 3 runs."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "send_command negates BatteryCommand.power_pct (positive = charge) into WSetPct (positive = discharge)."
      }
    },
    "m704_wsetpct_accepted_range": {
      "point": "M704 WSetPct (int16, WSetPct_SF -1, PDU 324 at base 0)",
      "description": "Raw WSetPct values the aGate accepts on write. Raw values; percent = raw x 10^WSetPct_SF.",
      "our_assessment": {
        "value": "non_compliant",
        "basis": "V10R01B04D00 acknowledged out-of-range values instead of exception 3 (SunSpec #12041, docs/NON_COMPLIANCE_ASSESSMENT.md). V12R02B60D00 limit is not documented; FranklinWH PICS SM-000028 gives WSetPct 0-100 and whether that is raw or percent is open (david2069/franklinwh-modbus#92)."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 1500 acknowledged (no exception 3)",
          "status": "measured",
          "date": "2026-05-14",
          "site_count": 1,
          "refs": [
            "docs/NON_COMPLIANCE_ASSESSMENT.md"
          ],
          "note": "Raw 1000 (100 %) delivered about 4.8 kW discharge on 2026-10-20 (reported, david2069/franklinwh-modbus#92)."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0 to +100 accepted (0-10.0 %); above +100 and every negative value refused with exception 3",
          "status": "measured",
          "date": "2026-10-24",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#92",
            "david2069/franklinwh-modbus#104"
          ],
          "note": "+101 refused 3 of 3; negatives refused (c5 -50 raw, 3 of 3). WSet positive control accepted in the same runs."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "A refused write is logged with register, value and firmware (#114 A4, unreleased)."
      }
    },
    "m704_wset_negative_refused": {
      "point": "M704 WSet (int32, WSet_SF 0, PDU 320-321 at base 0)",
      "description": "Whether a negative WSet (charge, given m704_wset_sign) is accepted on write.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "No documented limit; a refusal is exception 3 (Illegal Data Value)."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "observations": [
        {
          "firmware": "V12R02B60D00",
          "value": "refused with exception 3",
          "status": "measured",
          "date": "2026-10-22",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#104"
          ],
          "note": "c6: WSetMod=1, WSet=-500 W (FC16 0xFFFF 0xFE0C) while WSetEna=0, 3 of 3 runs, SoC 88-90 %. Other magnitudes and a write while enabled not tested."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "0.10.1: a charge command returns the refusal (\"Rejected by the aGate (...)\"), no resend."
      }
    },
    "m702_wmax_write": {
      "point": "M702 WMax",
      "description": "Whether a write to M702 WMax changes the WSetPct reference.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Writes acknowledged and not applied."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "observations": [
        {
          "firmware": "V12R02B60D00",
          "value": "acknowledged, WMax stays 0; WSetPct reference stays 5000 W",
          "status": "measured",
          "date": "2026-10-22",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#104"
          ],
          "note": "c2, 3 of 3 runs: 10 % stays 500 W."
        }
      ],
      "library_handling": {}
    },
    "m704_wsetrvrttms_reversion": {
      "point": "M704 WSetRvrtTms, WSetPctRvrt",
      "description": "What the aGate does when the WSetRvrtTms reversion timer runs and expires.",
      "our_assessment": {
        "value": "non_compliant",
        "basis": "DER Information Model v1.2: on expiry the controller reverts to the reversion values."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "countdown runs; power not reverted at expiry",
          "status": "measured",
          "date": "2026-03-13",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_SUNSPEC_QUIRKS.md"
          ]
        },
        {
          "firmware": "V12R02B60D00",
          "value": "inverted: reversion value applies during the countdown, setpoint after expiry; WSetEna stays 1",
          "status": "measured",
          "date": "2026-10-22",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#104",
            "david2069/franklinwh-modbus#107"
          ],
          "note": "c4/c4b, 3 of 3 runs. Countdown starts when WSetRvrtTms is written."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Software timeout (duration_s) instead of WSetRvrtTms."
      }
    },
    "m715_controller_heartbeat": {
      "point": "M715 ControllerHb (PDU 1092 at base 0)",
      "description": "Whether ControllerHb writes are kept and DERHb advances.",
      "our_assessment": {
        "value": "non_compliant",
        "basis": "Write acknowledged, read back 0."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "write acknowledged, read back 0",
          "status": "reported",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_SUNSPEC_QUIRKS.md"
          ],
          "note": "Undated; firmware taken from the QUIRKS test report header."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "write acknowledged, read back 0; DERHb stays 0",
          "status": "measured",
          "date": "2026-10-23",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#107"
          ],
          "note": "24 FC16 writes; positive control WSetPctRvrt=50 read back."
        }
      ],
      "library_handling": {}
    },
    "sunspec_map_at_pdu_40000": {
      "point": "SunSpec map, PDU 40000+",
      "description": "Whether the SunSpec map is also served at PDU 40000 (the map starts at PDU 0).",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Map base 0 is the documented start; the mirror is not documented."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "detectable_by_read": "read 'SunS' at PDU 40000",
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "not served: PDU 40000+ returned exception 2",
          "status": "measured",
          "date": "2026-03-15",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_SUNSPEC_QUIRKS.md",
            "david2069/franklinwh-modbus#84"
          ]
        },
        {
          "firmware": "V12R02B60D00",
          "value": "served: full SunSpec map mirrored at PDU 40000",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#84",
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md"
          ]
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Open: connect()/reconnect() ignore base_address and bind to 40000 on V12 (#84)."
      }
    },
    "pdu_40000_write_response_address": {
      "point": "Write responses at PDU 40000+",
      "description": "Address echoed in the response to a write sent to the 40000 mirror.",
      "our_assessment": {
        "value": "non_compliant",
        "basis": "Modbus FC06/FC16 responses echo the request address."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "observations": [
        {
          "firmware": "V12R02B60D00",
          "value": "write applied; response echoes the base-0 address (40319 -> 319, 41092 -> 1092)",
          "status": "measured",
          "date": "2026-10-23",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#107"
          ]
        }
      ],
      "library_handling": {}
    },
    "ext_15509_tou_reserve": {
      "point": "Extension register 15509 (uint16, %)",
      "description": "What extension register 15509 (documented as the TOU reserve) reads.",
      "our_assessment": {
        "value": "defect",
        "basis": "V10 returned the 15508 value, not the TOU reserve."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "detectable_by_read": "compare 15509 with 15508 when the app's SC and TOU reserves differ",
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "same as 15508 (SC 8, TOU 15 in the app; 15509 read 8)",
          "status": "measured",
          "date": "2026-10-18",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#63"
          ]
        },
        {
          "firmware": "V12R02B60D00",
          "value": "TOU reserve (read 15, app TOU 15)",
          "status": "measured",
          "date": "2026-10-21",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#63"
          ]
        }
      ],
      "library_handling": {},
      "mapped": true
    },
    "ext_16001_reserve": {
      "point": "Extension register 16001 (uint16, %)",
      "description": "Which reserve extension register 16001 reads.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented by FranklinWH."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "8, equal to 15508, in Self-Consumption",
          "status": "measured",
          "date": "2026-10-18",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#63"
          ],
          "note": "Read in one mode only, so SC reserve and active reserve can't be told apart."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "active reserve: 8 in Self-Consumption, 15 in Time of Use, 100 in Emergency Backup",
          "status": "measured",
          "date": "2026-10-28",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#63",
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md"
          ],
          "note": "SC, TOU and EB read 2026-10-21 AEDT (#63); EB read again 2026-10-28 with the same result. Whether the EB reserve is ever other than 100 is not verified."
        }
      ],
      "library_handling": {},
      "mapped": true
    },
    "ext_16002_value": {
      "point": "Extension register 16002 (uint16, %)",
      "description": "What extension register 16002 reads (older docs: mirrors 15509).",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented by FranklinWH."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "20, equal to local API BBBackupSoc, not the TOU reserve (15)",
          "status": "inferred",
          "date": "2026-10-17",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#63"
          ],
          "note": "Match to BBBackupSoc unconfirmed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "20 in Self-Consumption, Time of Use and Emergency Backup",
          "status": "measured",
          "date": "2026-10-21",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#63"
          ],
          "note": "Meaning unconfirmed."
        }
      ],
      "library_handling": {},
      "mapped": false
    },
    "ext_15507_15509_writes": {
      "point": "Extension registers 15507-15509",
      "description": "Effect of writes to the mode and reserve extension registers. FranklinWH has not documented any extension register as writable.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "No documented write mechanism."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "observations": [
        {
          "firmware": "V12R02B60D00",
          "value": "acknowledged, not applied (mode and reserves unchanged)",
          "status": "measured",
          "date": "2026-10-23",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#107"
          ],
          "note": "Two independent tools; values restored."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Treated as read-only; each write's read-back is reported."
      },
      "mapped": true
    },
    "m714_dcv_tmp": {
      "point": "M714 Prt.1.DCV (1073, uint16, DCV_SF), Prt.1.Tmp (1083, int16, Tmp_SF)",
      "description": "Whether M714 DC voltage and battery temperature carry values.",
      "our_assessment": {
        "value": "non_compliant",
        "basis": "FranklinWH PICS (SunSpec certificate SM-000028) declares the point supported R; it returns 0, not the not-implemented value (DCV 0xFFFF, Tmp 0x8000), so 0 V / 0 °C cannot be told from a reading."
      },
      "vendor_position": {
        "value": "not_reported"
      },
      "detectable_by_read": "DCV and Tmp both 0 while DCW is non-zero",
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "listed as working in our docs; no raw read on record (the 2026-05-14 scan did not read the port block)",
          "status": "reported",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_SUNSPEC_QUIRKS.md",
            "david2069/franklinwh-modbus#129"
          ],
          "note": "Undated and unsourced; kept as reported, not measured."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "DCV 0, Tmp 0 (not the not-implemented values) while model DCW was -600 W",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#129"
          ]
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "read_battery_status() reads ports from the M714 Prt group; a port whose DCV is 0 or not implemented is not populated, so battery_temp_c and per-port voltage_v/temp_c are None (#130). Before #130 they were a library default 0."
      }
    },
    "m714_dca": {
      "point": "M714 DCA (1047) and Prt.1.DCA (1072), int16, DCA_SF",
      "description": "Whether M714 reports battery DC current.",
      "our_assessment": {
        "value": "non_compliant",
        "basis": "FranklinWH PICS (SunSpec certificate SM-000028) declares the point supported R; it returns 0, not 0x8000, while DCW is non-zero."
      },
      "vendor_position": {
        "value": "not_reported"
      },
      "detectable_by_read": "DCA 0 while DCW is non-zero",
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "model DCA 0 while DCW was +500 W",
          "status": "measured",
          "date": "2026-05-14",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#129"
          ],
          "note": "Single read. Port block not read."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "model DCA 0 and Prt.1.DCA 0 while model DCW was -600 W",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#129"
          ],
          "note": "Single read."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "read_battery_status(): model DCA when non-zero, else model DCW / mean voltage of populated ports, else None (#130)."
      }
    },
    "m714_port_block": {
      "point": "M714 port 1 block (1062-1086): PrtTyp, IDStr, DCW, DCWhInj, DCWhAbs, DCSta, DCAlrm",
      "description": "Whether the M714 port 1 block describes the battery.",
      "our_assessment": {
        "value": "non_compliant",
        "basis": "FranklinWH PICS (SunSpec certificate SM-000028) declares the point supported R for each of these; it returns 0 (PrtTyp 0 = PV, DCSta 0 = OFF) and a placeholder IDStr, and port DCW and energy disagree with the model totals."
      },
      "vendor_position": {
        "value": "not_reported"
      },
      "detectable_by_read": "Prt.1.DCW 0 while model DCW is non-zero",
      "observations": [
        {
          "firmware": "V12R02B60D00",
          "value": "PrtTyp 0 (PV), IDStr 'ID_String', DCW 0, DCWhInj 0, DCWhAbs 0, DCSta 0 (OFF), DCAlrm 0; model DCW -600 W, model DCWhInj/DCWhAbs non-zero; NPrt 1",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#129"
          ],
          "note": "Single read. V10 port block never read."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "read_battery_status() returns one individual_batteries entry per Prt instance; on V12R02B60D00 every value is None (#130). Totals come from model DCW."
      }
    },
    "ext_15500_15501_pv_installed": {
      "point": "Extension registers 15500 PVUse, 15501 apBoxPVUse (uint16 flags)",
      "description": "Flags for proximal (aGate) and remote (aPbox/aHub) PV installed.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Listed on the SPAN tab of FranklinWH's PICS (proprietary, not public)."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "observations": [
        {
          "firmware": "V12R02B60D00",
          "value": "15500 = 1, 15501 = 0",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md"
          ],
          "note": "The V10 baseline recorded 15500-15501 as not actively used."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Read, not returned."
      },
      "mapped": true
    },
    "ext_15502_15505_pv_power": {
      "point": "Extension registers 15502 PVOutputP, 15503-15505 (uint16, W)",
      "description": "PV power: total (15502), proximal (15503), remote 1 and 2 (15504, 15505).",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Listed on the SPAN tab of FranklinWH's PICS (proprietary, not public)."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "observations": [
        {
          "firmware": "V12R02B60D00",
          "value": "populated: 15502 = 300 W, 15503 = 300 W, 15504 = 0, 15505 = 0 at the time of the snapshot",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md"
          ]
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "read_solar_status()['extension'] pv_total, pv_proximal, pv_remote1, pv_remote2."
      },
      "mapped": true
    },
    "ext_15506_home_load": {
      "point": "Extension register 15506 LoadActiveP (uint16, W)",
      "description": "Home load, in about 100 W steps.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Listed on the SPAN tab of FranklinWH's PICS (proprietary, not public)."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "populated, about 100 W steps",
          "status": "measured",
          "date": "2026-03-15",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_MODBUS_EXTENSIONS.md"
          ]
        },
        {
          "firmware": "V12R02B60D00",
          "value": "185 W, equal to 16000 at the time of the snapshot",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md"
          ]
        },
        {
          "firmware": "V12R02B60D00",
          "value": "about 1 W resolution (e.g. 67, 257, 258, 265 W); within 100 W of 16000 in 54/54 samples",
          "status": "measured",
          "date": "2026-11-03",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Correlation run window 1: read-only, sole client, 3 runs x 18 samples, charging (M714 DCW -1400 to -4700 W), 11:14-11:24 AEDT. Each sample read the extension blocks, the SunSpec chain, then the extension blocks again. The ~100 W steps were measured on V10R01B04D00 (2026-03-15)."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "read_solar_status()['extension']['home_load_ext_quantized']; fallback when the 16000 read fails."
      },
      "mapped": true
    },
    "ext_15507_mode_values": {
      "point": "Extension register 15507 OnGridMode (uint16 enum)",
      "description": "Operating mode values read from 15507.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Listed on the SPAN tab of FranklinWH's PICS (proprietary, not public). Values confirmed only by reading."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "detectable_by_read": "read 15507",
      "observations": [
        {
          "firmware": "V12R02B60D00",
          "value": "1 = Emergency Backup, 2 = Self-Consumption, 3 = TOU; no other value read",
          "status": "measured",
          "date": "2026-10-21",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#75",
            "david2069/franklinwh-modbus#63",
            "docs/FRANKLINWH_MODBUS_EXTENSIONS.md"
          ],
          "note": "Read with the app in each mode. Earlier 0 = Emergency and 4 = Manual had no source and were removed (#75)."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "read_native_mode()['mode_raw'], ['mode_name']."
      },
      "mapped": true
    },
    "ext_15508_self_reserve": {
      "point": "Extension register 15508 SelfReserve (uint16, %)",
      "description": "What 15508 (Self-Consumption reserve) reads.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Listed on the SPAN tab of FranklinWH's PICS (proprietary, not public)."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "Self-Consumption reserve (8, app SC 8)",
          "status": "measured",
          "date": "2026-10-18",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#63"
          ]
        },
        {
          "firmware": "V12R02B60D00",
          "value": "Self-Consumption reserve (8) in Self-Consumption, TOU and Emergency Backup",
          "status": "measured",
          "date": "2026-10-21",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#63"
          ]
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "read_native_mode()['self_reserve_pct']."
      },
      "mapped": true
    },
    "ext_15510_15513_pv_energy": {
      "point": "Extension registers 15510-15511 PVOutputWh, 15512-15513 proxOutputWh (uint32 high/low, Wh)",
      "description": "Lifetime PV energy, total and proximal.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Listed on the SPAN tab of FranklinWH's PICS (proprietary, not public)."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "equal to M502 OutWh",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "docs/FRANKLINWH_MODBUS_EXTENSIONS.md"
          ],
          "note": "Scan date not recorded."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "15510 = 15512 = 15882870 Wh, equal to M502 OutWh",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md"
          ]
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Read, not returned."
      },
      "mapped": true
    },
    "ext_16000_home_load_hires": {
      "point": "Extension register 16000 (uint16, W)",
      "description": "Home load at about 1 W resolution.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "populated, about 1 W resolution",
          "status": "measured",
          "date": "2026-03-15",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_MODBUS_EXTENSIONS.md"
          ]
        },
        {
          "firmware": "V12R02B60D00",
          "value": "185 W, equal to 15506 at the time of the snapshot",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md"
          ]
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "read_solar_status()['extension']['home_load_ext']; logged on every read as an approved workaround (#114 B4, unreleased)."
      },
      "mapped": true
    },
    "ext_15000_15043_block": {
      "point": "Extension registers 15000-15043 (various)",
      "description": "Undocumented block. Each register has its own entry (ext_15000 ... ext_15043; 15013, 15016 and 15035 use their earlier ids).",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "populated; 15020 = 13600 (= M713 WHRtg), 15025 matches M701 LNV raw, 15036 matches M713 SoH raw; scan stopped at 15039",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "docs/FRANKLINWH_MODBUS_EXTENSIONS.md"
          ],
          "note": "Matching values to SunSpec points is speculation (manifest). Writes accepted but discarded in a probe on 2026-03-08 (firmware not recorded)."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "populated; 15020 = 13600, 15018 = 15019 = 5000, 15035 = 323 with M713 SoC 32.0 %, 15040 = 826, 15043 = 1",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md"
          ],
          "note": "Meanings are inferred from matching values, except where noted."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by the controller."
      },
      "mapped": false
    },
    "ext_15000": {
      "point": "Extension register 15000 (uint16 raw)",
      "description": "Meaning unknown: 1 on V12, 0 on V10.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 0",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 1",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 1",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15001": {
      "point": "Extension register 15001 (uint16 raw)",
      "description": "Meaning unknown; read 0 on every capture.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 0",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15002": {
      "point": "Extension register 15002 (uint16 raw)",
      "description": "Meaning unknown; read 0 on every capture.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 0",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15003": {
      "point": "Extension register 15003 (uint16 raw)",
      "description": "PV power (W), equal to M502 OutPw.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; meaning measured on one site by correlation with the SunSpec chain (2026-11-03)."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": true,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 0",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 800",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 200",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "equal to M502 OutPw in 54/54 samples (1700-5600 W)",
          "status": "measured",
          "date": "2026-11-03",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Correlation run window 1: read-only, sole client, 3 runs x 18 samples, charging (M714 DCW -1400 to -4700 W), 11:14-11:24 AEDT. Each sample read the extension blocks, the SunSpec chain, then the extension blocks again."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15004": {
      "point": "Extension register 15004 (uint16 raw)",
      "description": "Meaning unknown; read 0 on every capture.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 0",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15005": {
      "point": "Extension register 15005 (uint16 raw)",
      "description": "Meaning unknown; read 0 on every capture.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 0",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15006": {
      "point": "Extension register 15006 (uint16 raw)",
      "description": "Meaning unknown: high word of a signed pair with 15007 (65535 on V12).",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 0",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 65535",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 65535",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "high word 65535 by day (pair -268..-7 while charging, 2026-11-03); pair +268..+270 after dark",
          "status": "measured",
          "date": "2026-11-06",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Evening run 2026-11-06: read-only, 3 runs x 18 samples after dark (M714 DCW +200..+300 W, PV 0); other Modbus clients left running at the owner's call, all reads succeeded, positive controls passed."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15007": {
      "point": "Extension register 15007 (uint16 raw)",
      "description": "Meaning unknown: low word of a signed pair with 15006 (-161 on 2026-10-20, -233 on 2026-10-31).",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 257",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 65375",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 65303",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "pair with 15006: -268..-7 while charging (2026-11-03), +268..+270 after dark; no SunSpec match",
          "status": "measured",
          "date": "2026-11-06",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Evening run 2026-11-06: read-only, 3 runs x 18 samples after dark (M714 DCW +200..+300 W, PV 0); other Modbus clients left running at the owner's call, all reads succeeded, positive controls passed."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15008": {
      "point": "Extension register 15008 (uint16 raw)",
      "description": "Meaning unknown; read 0 on every capture.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 0",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15009": {
      "point": "Extension register 15009 (uint16 raw)",
      "description": "Meaning unknown; read 0 on every capture.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 0",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15010": {
      "point": "Extension register 15010 (uint16 raw)",
      "description": "Meaning unknown; read 0 on every capture.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 0",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15011": {
      "point": "Extension register 15011 (uint16 raw)",
      "description": "Home load (W), equal to extension 16000. SunSpec has no home load point.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; meaning measured on one site by correlation with the SunSpec chain (2026-11-03)."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": true,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 583",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 195",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 198",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "equal to 16000 in 54/54 samples (67-945 W)",
          "status": "measured",
          "date": "2026-11-03",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Correlation run window 1: read-only, sole client, 3 runs x 18 samples, charging (M714 DCW -1400 to -4700 W), 11:14-11:24 AEDT. Each sample read the extension blocks, the SunSpec chain, then the extension blocks again."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15012": {
      "point": "Extension register 15012 (uint16 raw)",
      "description": "Candidate (inferred, not measured): high word of a signed 32-bit battery power with 15013: -629 vs M714 DCW -600 on 2026-10-20.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 65535",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 65535",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 65535",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15014": {
      "point": "Extension register 15014 (uint16 raw)",
      "description": "Meaning unknown: high word of a signed pair with 15015 (65535 on V12).",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 0",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 65535",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 65535",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "pair with 15015: -529..-420 after dark",
          "status": "measured",
          "date": "2026-11-06",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Evening run 2026-11-06: read-only, 3 runs x 18 samples after dark (M714 DCW +200..+300 W, PV 0); other Modbus clients left running at the owner's call, all reads succeeded, positive controls passed."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15015": {
      "point": "Extension register 15015 (uint16 raw)",
      "description": "Meaning unknown: low word of a signed pair with 15014 (-25 on 2026-10-20, -24 on 2026-10-31).",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 61",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 65511",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 65512",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "pair with 15014: -135..302 while charging (2026-11-03, no match); -529..-420 after dark, moving with M701 Var (r = -0.98, small range; lead only)",
          "status": "measured",
          "date": "2026-11-06",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Evening run 2026-11-06: read-only, 3 runs x 18 samples after dark (M714 DCW +200..+300 W, PV 0); other Modbus clients left running at the owner's call, all reads succeeded, positive controls passed."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15017": {
      "point": "Extension register 15017 (uint16 raw)",
      "description": "Candidate (inferred, not measured): same value as 16002 (20) on every read.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 20",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 20",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 20",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15018": {
      "point": "Extension register 15018 (uint16 raw)",
      "description": "Candidate (inferred, not measured): M702 WChaRteMaxRtg (5000 on V12); 65535 on V10.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 65535",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 5000",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 5000",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15019": {
      "point": "Extension register 15019 (uint16 raw)",
      "description": "Candidate (inferred, not measured): M702 WDisChaRteMaxRtg (5000 on V12); 65535 on V10.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 65535",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 5000",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 5000",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15020": {
      "point": "Extension register 15020 (uint16 raw)",
      "description": "Candidate (inferred, not measured): M713 WHRtg (13600 on every read).",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 13600",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 13600",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 13600",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15021": {
      "point": "Extension register 15021 (uint16 raw)",
      "description": "Meaning unknown: 1 on every read.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 1",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 1",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 1",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15022": {
      "point": "Extension register 15022 (uint16 raw)",
      "description": "Inverter AC power (W, int16), equal to M701 W.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; meaning measured on one site by correlation with the SunSpec chain (2026-11-17)."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": true,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 5581",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 65533",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 65475",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "int16 -342..520 while charging (2026-11-03), -13..11 after dark; no SunSpec match",
          "status": "measured",
          "date": "2026-11-06",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Evening run 2026-11-06: read-only, 3 runs x 18 samples after dark (M714 DCW +200..+300 W, PV 0); other Modbus clients left running at the owner's call, all reads succeeded, positive controls passed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "int16 -4864..-4828, within 15 W of M701 W in 18/18 samples (M714 DCW +4900, discharging)",
          "status": "measured",
          "date": "2026-11-17",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Correlation run: read-only, 3 runs x 18 samples (discharging, idle, charging from PV); other Modbus clients not paused, all reads succeeded. Near 0 W, within 10 W of M701 W in 67/72 reads."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15023": {
      "point": "Extension register 15023 (uint16 raw)",
      "description": "Meaning unknown; read 0 on every capture.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 0",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15024": {
      "point": "Extension register 15024 (uint16 raw)",
      "description": "Candidate (inferred, not measured): grid frequency x 1000 (49969, 50010, 50030).",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 49969",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 50010",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 50030",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "49980-50030; within the bracketing reads of M701 Hz raw in only 3/54 samples, differences up to 20 raw (0.020 Hz). Close but not equal",
          "status": "measured",
          "date": "2026-11-03",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Correlation run window 1: read-only, sole client, 3 runs x 18 samples, charging (M714 DCW -1400 to -4700 W), 11:14-11:24 AEDT. Each sample read the extension blocks, the SunSpec chain, then the extension blocks again."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15025": {
      "point": "Extension register 15025 (uint16 raw)",
      "description": "Grid voltage x 10 (V), M701 LNV raw (V_SF -1).",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; meaning measured on one site by correlation with the SunSpec chain (2026-11-03)."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": true,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 2380",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 2422",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 2416",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "within the bracketing reads of M701 LNV in 48/54 samples, the rest within 2 raw (0.2 V)",
          "status": "measured",
          "date": "2026-11-03",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Correlation run window 1: read-only, sole client, 3 runs x 18 samples, charging (M714 DCW -1400 to -4700 W), 11:14-11:24 AEDT. Each sample read the extension blocks, the SunSpec chain, then the extension blocks again."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15026": {
      "point": "Extension register 15026 (uint16 raw)",
      "description": "Meaning unknown: 1 on every read.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 1",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 1",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 1",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15027": {
      "point": "Extension register 15027 (uint16 raw)",
      "description": "Meaning unknown; read 0 on every capture.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 0",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15028": {
      "point": "Extension register 15028 (uint16 raw)",
      "description": "Meaning unknown; read 0 on every capture.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 0",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15029": {
      "point": "Extension register 15029 (uint16 raw)",
      "description": "High word of M701 TotWhInj (uint32 with 15030, Wh).",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; meaning measured on one site by correlation with the SunSpec chain (2026-11-03)."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": true,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 70",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 91",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 94",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "15029-15030 as uint32 equal to M701 TotWhInj in 54/54 samples",
          "status": "measured",
          "date": "2026-11-03",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Correlation run window 1: read-only, sole client, 3 runs x 18 samples, charging (M714 DCW -1400 to -4700 W), 11:14-11:24 AEDT. Each sample read the extension blocks, the SunSpec chain, then the extension blocks again."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15030": {
      "point": "Extension register 15030 (uint16 raw)",
      "description": "Low word of M701 TotWhInj (uint32 with 15029, Wh).",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; meaning measured on one site by correlation with the SunSpec chain (2026-11-03)."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": true,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 30761",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 993",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 18367",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "15029-15030 as uint32 equal to M701 TotWhInj in 54/54 samples",
          "status": "measured",
          "date": "2026-11-03",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Correlation run window 1: read-only, sole client, 3 runs x 18 samples, charging (M714 DCW -1400 to -4700 W), 11:14-11:24 AEDT. Each sample read the extension blocks, the SunSpec chain, then the extension blocks again."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15031": {
      "point": "Extension register 15031 (uint16 raw)",
      "description": "Meaning unknown; read 0 on every capture.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 0",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15032": {
      "point": "Extension register 15032 (uint16 raw)",
      "description": "Meaning unknown; read 0 on every capture.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 0",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15033": {
      "point": "Extension register 15033 (uint16 raw)",
      "description": "High word of M701 TotWhAbs (uint32 with 15034, Wh).",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; meaning measured on one site by correlation with the SunSpec chain (2026-11-03)."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": true,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 22",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 29",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 29",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "15033-15034 as uint32 equal to M701 TotWhAbs in 54/54 samples",
          "status": "measured",
          "date": "2026-11-03",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Correlation run window 1: read-only, sole client, 3 runs x 18 samples, charging (M714 DCW -1400 to -4700 W), 11:14-11:24 AEDT. Each sample read the extension blocks, the SunSpec chain, then the extension blocks again."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15034": {
      "point": "Extension register 15034 (uint16 raw)",
      "description": "Low word of M701 TotWhAbs (uint32 with 15033, Wh).",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; meaning measured on one site by correlation with the SunSpec chain (2026-11-03)."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": true,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 22637",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 18330",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 19910",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "15033-15034 as uint32 equal to M701 TotWhAbs in 54/54 samples",
          "status": "measured",
          "date": "2026-11-03",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Correlation run window 1: read-only, sole client, 3 runs x 18 samples, charging (M714 DCW -1400 to -4700 W), 11:14-11:24 AEDT. Each sample read the extension blocks, the SunSpec chain, then the extension blocks again."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15036": {
      "point": "Extension register 15036 (uint16 raw)",
      "description": "Candidate (inferred, not measured): M713 SoH raw (948 = 948 on 2026-10-20).",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 956",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 948",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 948",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15037": {
      "point": "Extension register 15037 (uint16 raw)",
      "description": "Meaning unknown; read 0 on every capture.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 0",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15038": {
      "point": "Extension register 15038 (uint16 raw)",
      "description": "Meaning unknown; read 0 on every capture.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 0",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15039": {
      "point": "Extension register 15039 (uint16 raw)",
      "description": "Meaning unknown; read 0 on every capture.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 0",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15040": {
      "point": "Extension register 15040 (uint16 raw)",
      "description": "Inferred: PV power (int16, W) as Direct Connect reports it; reads slightly negative after dark.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 65527",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 826",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "1704-5594; moves with M502 OutPw (r = 1.00) but not equal (median 36 W, up to 105 W apart). Lead: a second PV power measurement",
          "status": "measured",
          "date": "2026-11-03",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Correlation run window 1: read-only, sole client, 3 runs x 18 samples, charging (M714 DCW -1400 to -4700 W), 11:14-11:24 AEDT. Each sample read the extension blocks, the SunSpec chain, then the extension blocks again. Correlation only: a lead, not a meaning."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "equal to the Direct Connect bridge's solar_w (median 1 W apart, 13/17 within 50 W) while M502 OutPw read ~59 W lower",
          "status": "measured",
          "date": "2026-11-03",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Direct Connect bridge metrics (30 s), paired within 5 s with the 2026-11-03 run."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "-9..-8 as int16 after dark while M502 OutPw and 15003 read 0",
          "status": "measured",
          "date": "2026-11-06",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Evening run 2026-11-06: read-only, 3 runs x 18 samples after dark (M714 DCW +200..+300 W, PV 0); other Modbus clients left running at the owner's call, all reads succeeded, positive controls passed."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15041": {
      "point": "Extension register 15041 (uint16 raw)",
      "description": "Meaning unknown; read 0 on every capture.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 0",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15042": {
      "point": "Extension register 15042 (uint16 raw)",
      "description": "Meaning unknown; read 0 on every capture.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 0",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 0",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_15043": {
      "point": "Extension register 15043 (uint16 raw)",
      "description": "Meaning unknown: 1 on every read.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "mapped": false,
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "raw 1",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 1",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library."
      }
    },
    "ext_unpopulated_ranges": {
      "point": "Extension ranges 15044-15099, 15514-15599, 16003-16099",
      "description": "Whether these ranges hold data.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "observations": [
        {
          "firmware": "V12R02B60D00",
          "value": "read without exceptions, nothing populated",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md"
          ],
          "note": "Swept in 10-register chunks."
        }
      ],
      "library_handling": {},
      "mapped": false
    },
    "ext_15013_battery_power": {
      "point": "Extension register 15013 (int16, W)",
      "description": "Battery power (int16, W): positive = discharging, negative = charging. Tracks M714 DCW at about 1 W resolution; DCW moves in 100 W steps. 15012 reads 65535 alongside it.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; meaning measured on one site by correlation with the SunSpec chain (2026-11-03)."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "observations": [
        {
          "firmware": "V12R02B60D00",
          "value": "-4998 while DCW read -5000 (charging 5 kW); +500 while DCW read +500 (discharging). Negative = charging, as DCW.",
          "status": "reported",
          "date": "2026-10-21",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus-bridge#345"
          ],
          "note": "Bridge grades it unconfirmed, one site. An earlier bridge note (#124) said the charging sign was not established."
        },
        {
          "firmware": "V10R01B04D00",
          "value": "raw 60538",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 64907",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 65507",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "tracks M714 DCW: within -154..+46 W, median 10 W, in 54/54 samples, all charging (-1446 to -4740 W). Positive (discharging) values not yet seen in this run",
          "status": "measured",
          "date": "2026-11-03",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Correlation run window 1: read-only, sole client, 3 runs x 18 samples, charging (M714 DCW -1400 to -4700 W), 11:14-11:24 AEDT. Each sample read the extension blocks, the SunSpec chain, then the extension blocks again."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "positive in 28,320/28,320 discharging samples (battery_dc_power_w > +100 W), within 100 W of it in 99.9 %",
          "status": "measured",
          "date": "2026-11-06",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Modbus bridge point history (HA Live), 10 s samples, 2026-10-30 09:01 to 2026-11-06 09:01 UTC, exported read-only. Charging samples were missing from the history because of a bridge defect (fixed in david2069/franklinwh-modbus-bridge#457)."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "+240..+256 while M714 DCW read +200..+300 (54/54 same sign)",
          "status": "measured",
          "date": "2026-11-06",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Evening run 2026-11-06: read-only, 3 runs x 18 samples after dark (M714 DCW +200..+300 W, PV 0); other Modbus clients left running at the owner's call, all reads succeeded, positive controls passed."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library.",
        "franklinwh-modbus-bridge": "Read every poll as a raw, unconfirmed point."
      },
      "mapped": true
    },
    "ext_15016_status": {
      "point": "Extension register 15016 (uint16)",
      "description": "Operating status code: 2 normal; 6 during a dispatch (battery discharging to the grid); 3 likely off-grid; 1 likely start-up or unreachable.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; meaning comes from one site's readings."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "6 with a WSet dispatch active; 2 on-grid otherwise",
          "status": "reported",
          "date": "2026-10-09",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus-bridge#36"
          ],
          "note": "Firmware inferred from the site's timeline in this file (V10 through 2026-10-18, V12 from 2026-10-20)."
        },
        {
          "firmware": "V10R01B04D00",
          "value": "3 during an owner-requested off-grid test (2 -> 3 at disconnect, 3 -> 2 at reconnect)",
          "status": "reported",
          "date": "2026-10-15",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus-bridge#36",
            "david2069/franklinwh-modbus-bridge#76"
          ],
          "note": "Firmware inferred from the site's timeline in this file (V10 through 2026-10-18, V12 from 2026-10-20)."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "1 during two ~2-minute episodes after the aGate was unreachable; no grid disconnect recorded, so 'off-grid' is not established",
          "status": "reported",
          "date": "2026-10-21",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus-bridge#36",
            "david2069/franklinwh-modbus-bridge#345"
          ]
        },
        {
          "firmware": "V10R01B04D00",
          "value": "raw 2",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 2",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 2",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "2 in 53,708 samples (normal); 6 in 2,482 (battery ~4.9 kW discharge, grid ~-4.8 kW export: a dispatch); 3 in 631 (grid 0 W, battery supplying the home: likely off-grid); 1 in 12 (all values 0: likely start-up or unreachable)",
          "status": "measured",
          "date": "2026-11-06",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Modbus bridge point history (HA Live), 10 s samples, 2026-10-30 09:01 to 2026-11-06 09:01 UTC, exported read-only. Meanings inferred from the other points in the same samples."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library.",
        "franklinwh-modbus-bridge": "Read every poll as a raw, unconfirmed point."
      },
      "mapped": false
    },
    "ext_15035_soc": {
      "point": "Extension register 15035 (uint16)",
      "description": "State of charge x 10 (%), 0.1 % steps; M713 SoC reads whole percents.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Not documented publicly by FranklinWH; meaning measured on one site by correlation with the SunSpec chain (2026-11-03)."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "SoC x10 (0-1000)",
          "status": "reported",
          "date": "2026-10-14",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus-bridge#73",
            "david2069/franklinwh-modbus-bridge#124"
          ],
          "note": "Bridge grades it unconfirmed, one site. Firmware inferred from the site's timeline in this file (V10 through 2026-10-18, V12 from 2026-10-20)."
        },
        {
          "firmware": "V10R01B04D00",
          "value": "raw 268",
          "status": "measured",
          "site_count": 1,
          "refs": [
            "docs/FRANKLINWH_EXTENSIONS_MANIFEST.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Undated scan (manifest added 2026-05-15); scanned with --nz, so 0 means not listed."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 325",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/SUNSPEC_SNAPSHOT_2026-10-20_V12R02B60D00.md",
            "david2069/franklinwh-modbus#132"
          ],
          "note": "franklinwh-modbus re-scan 20:17:37Z, sole client."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "raw 994",
          "status": "measured",
          "date": "2026-10-31",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Owner read; 15000-15039 in one request."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "tracks M713 SoC x 10 within +-5 in 54/54 samples (752-775)",
          "status": "measured",
          "date": "2026-11-03",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Correlation run window 1: read-only, sole client, 3 runs x 18 samples, charging (M714 DCW -1400 to -4700 W), 11:14-11:24 AEDT. Each sample read the extension blocks, the SunSpec chain, then the extension blocks again."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "within 1 % of the bridge's SoC in 56,835/56,835 samples, range 0..1000",
          "status": "measured",
          "date": "2026-11-06",
          "site_count": 1,
          "refs": [
            "david2069/franklinwh-modbus#132"
          ],
          "note": "Modbus bridge point history (HA Live), 10 s samples, 2026-10-30 09:01 to 2026-11-06 09:01 UTC, exported read-only."
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read by this library.",
        "franklinwh-modbus-bridge": "Read every poll as a raw, unconfirmed point."
      },
      "mapped": true
    },
    "m701_mnalrminfo": {
      "point": "M701 MnAlrmInfo (PDU 193, string, 16 registers)",
      "description": "Manufacturer alarm text.",
      "our_assessment": {
        "value": "quirk",
        "basis": "Always the fixed text 'Manufacturer custom error info' (the point's SunSpec label), never alarm data; PICS SM-000028 declares it supported."
      },
      "vendor_position": {
        "value": "not_reported"
      },
      "detectable_by_read": "value equals 'Manufacturer custom error info'",
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "'Manufacturer custom error info'",
          "status": "measured",
          "date": "2026-05-14",
          "site_count": 1,
          "refs": [
            "docs/ALARMS_AND_ERRORS.md",
            "docs/PICS_CONFORMANCE_CROSS_REFERENCE.md"
          ],
          "note": "Also seen 2026-03-13."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "'Manufacturer custom error info'",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/ALARMS_AND_ERRORS.md",
            "david2069/franklinwh-modbus#136"
          ]
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "read_alarms() reports vendor_info as '' when the value is the placeholder; vendor_info_raw keeps the string as read (#136)."
      }
    },
    "m701_throttle_points": {
      "point": "M701 ThrotPct (PDU 180, uint16), ThrotSrc (PDU 181, bitfield32)",
      "description": "Whether throttling is reported.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "Both read as not implemented."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "ThrotPct and ThrotSrc not implemented",
          "status": "measured",
          "date": "2026-05-14",
          "site_count": 1,
          "refs": [
            "docs/ALARMS_AND_ERRORS.md"
          ],
          "note": "An undated QUIRKS row said ThrotPct read 0 %; no raw read backs it."
        },
        {
          "firmware": "V12R02B60D00",
          "value": "ThrotPct and ThrotSrc not implemented",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/ALARMS_AND_ERRORS.md",
            "david2069/franklinwh-modbus#136"
          ]
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "Not read."
      }
    },
    "alarm_points_quiet": {
      "point": "M701 Alrm, M713 Sta, M714 PrtAlrms/DCAlrm, M502 Evt/EvtVend",
      "description": "Whether any alarm or status point has been seen in a fault state.",
      "our_assessment": {
        "value": "undocumented",
        "basis": "All captures are from normal operation; whether the aGate raises any alarm over Modbus is unknown."
      },
      "vendor_position": {
        "value": "unknown"
      },
      "observations": [
        {
          "firmware": "V10R01B04D00",
          "value": "all 0, including under out-of-range writes (2026-03-13 probe)",
          "status": "measured",
          "date": "2026-05-14",
          "site_count": 1,
          "refs": [
            "docs/ALARMS_AND_ERRORS.md",
            "docs/PICS_CONFORMANCE_CROSS_REFERENCE.md"
          ]
        },
        {
          "firmware": "V12R02B60D00",
          "value": "all 0; M714 Prt.1.DCSta 0 (OFF) while the battery moved 600 W",
          "status": "measured",
          "date": "2026-10-20",
          "site_count": 1,
          "refs": [
            "docs/ALARMS_AND_ERRORS.md",
            "david2069/franklinwh-modbus#136",
            "david2069/franklinwh-modbus#129"
          ]
        }
      ],
      "library_handling": {
        "franklinwh-modbus": "read_alarms() reports them raw and names active bits in 'decoded'."
      }
    }
  }
}
